{
  "bus": {
    "baud": 19200,
    "bits": 8,
    "endian": "L",
    "parity": "N",
    "stop": 2
  },
  "deviceClass": "refrigeration-controller",
  "family": "mpxzero",
  "model": "MPXzero Standard",
  "profileId": "carel-modbus-mpxzero-standard-v1.0.0",
  "protocol": "modbus-rtu",
  "quirks": {},
  "regs": [
    {
      "a": 15,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 1,
      "k": "swVer",
      "l": "Firmware B version",
      "max": 65535,
      "min": 0,
      "t": "u16"
    },
    {
      "a": 33,
      "cat": 9,
      "fc": 4,
      "g": 15,
      "id": 2,
      "k": "HMb",
      "l": "Number of hours the unit has worked since last reset (in thousands of hours)",
      "t": "u16"
    },
    {
      "a": 39,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 3,
      "k": "CLEAN",
      "l": "CLEAN status",
      "t": "u16"
    },
    {
      "a": 31,
      "cat": 3,
      "fc": 4,
      "g": 1,
      "id": 4,
      "k": "ResCnt",
      "l": "Number of times the HW has restarted",
      "t": "u16"
    },
    {
      "a": 75,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 5,
      "k": "dEA",
      "l": "Warning for defrost ended early",
      "t": "alm"
    },
    {
      "a": 55,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 6,
      "k": "OrAlrm",
      "l": "Alarm present",
      "t": "u16"
    },
    {
      "a": 10,
      "cat": 5,
      "fc": 4,
      "g": 4,
      "id": 7,
      "k": "DEF_Status",
      "l": "Defrost steps status",
      "max": 5,
      "min": 0,
      "t": "u16"
    },
    {
      "a": 1,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 8,
      "k": "SM",
      "l": "Air off temperature (Sm)",
      "s": 0.1,
      "t": "i16",
      "u": 1
    },
    {
      "a": 2,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 9,
      "k": "Sd",
      "l": "Defrost temperature (Sd)",
      "s": 0.1,
      "t": "i16",
      "u": 1
    },
    {
      "a": 3,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 10,
      "k": "Sr",
      "l": "Air on temperature (Sr)",
      "s": 0.1,
      "t": "i16",
      "u": 1
    },
    {
      "a": 0,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 11,
      "k": "SV",
      "l": "Virtual probe temperature (Sv)",
      "s": 0.1,
      "t": "i16",
      "u": 1
    },
    {
      "a": 7,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 12,
      "k": "SA",
      "l": "Ambient temperature",
      "s": 0.1,
      "t": "i16",
      "u": 1
    },
    {
      "a": 8,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 13,
      "k": "SU",
      "l": "Ambient humidity",
      "s": 0.1,
      "t": "i16",
      "u": 3
    },
    {
      "a": 16,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 14,
      "k": "Svt",
      "l": "Glass temperature (real or evaluated)",
      "s": 0.1,
      "t": "i16",
      "u": 1
    },
    {
      "a": 4,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 15,
      "k": "Sd2",
      "l": "Defrost temperature on secondary evaporator (Sd2)",
      "s": 0.1,
      "t": "i16",
      "u": 1
    },
    {
      "a": 9,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 16,
      "k": "Sdp",
      "l": "Dew point",
      "s": 0.1,
      "t": "i16",
      "u": 1
    },
    {
      "a": 5,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 17,
      "k": "Aux",
      "l": "Auxiliary temperature",
      "s": 0.1,
      "t": "i16",
      "u": 1
    },
    {
      "a": 6,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 18,
      "k": "Aux2",
      "l": "Auxiliary temperature 2",
      "s": 0.1,
      "t": "i16",
      "u": 1
    },
    {
      "a": 22,
      "cat": 8,
      "fc": 4,
      "g": 11,
      "id": 19,
      "k": "DT_DoW",
      "l": "Day of week - Current value by internal RTC",
      "max": 6,
      "min": 0,
      "t": "u16"
    },
    {
      "a": 17,
      "cat": 8,
      "fc": 4,
      "g": 11,
      "id": 20,
      "k": "DT_Day",
      "l": "Day - Current value by internal RTC",
      "max": 31,
      "min": 1,
      "t": "u16"
    },
    {
      "a": 18,
      "cat": 8,
      "fc": 4,
      "g": 11,
      "id": 21,
      "k": "DT_Month",
      "l": "Month - Current value by internal RTC",
      "max": 12,
      "min": 1,
      "t": "u16"
    },
    {
      "a": 19,
      "cat": 8,
      "fc": 4,
      "g": 11,
      "id": 22,
      "k": "DT_year",
      "l": "Year - Current value by internal RTC",
      "t": "u16"
    },
    {
      "a": 20,
      "cat": 8,
      "fc": 4,
      "g": 11,
      "id": 23,
      "k": "DT_Hour",
      "l": "Hour - Current value by internal RTC",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24
    },
    {
      "a": 21,
      "cat": 8,
      "fc": 4,
      "g": 11,
      "id": 24,
      "k": "DT_Min",
      "l": "Minutes - Current value by internal RTC",
      "t": "u16",
      "u": 23
    },
    {
      "a": 12,
      "cat": 2,
      "fc": 4,
      "g": 15,
      "id": 25,
      "k": "Ast2",
      "l": "Working temperature set point in case of Double thermostat control",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1
    },
    {
      "a": 73,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 26,
      "k": "DayStatus",
      "l": "Day/Night status",
      "t": "u16"
    },
    {
      "a": 38,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 27,
      "k": "STANDBY",
      "l": "STANDBY",
      "t": "u16"
    },
    {
      "a": 32,
      "cat": 5,
      "fc": 4,
      "g": 4,
      "id": 28,
      "k": "Sts",
      "l": "Unit status",
      "max": 11,
      "min": 0,
      "t": "u16"
    },
    {
      "a": 11,
      "cat": 2,
      "fc": 4,
      "g": 4,
      "id": 29,
      "k": "Ast",
      "l": "Working temperature set point",
      "s": 0.1,
      "t": "i16",
      "u": 1
    },
    {
      "a": 40,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 30,
      "k": "FIA",
      "l": "Alarm input status",
      "t": "u16"
    },
    {
      "a": 68,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 31,
      "k": "FOb",
      "l": "Alarm status",
      "t": "u16"
    },
    {
      "a": 56,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 32,
      "k": "FOc",
      "l": "Auxiliary output status",
      "t": "u16"
    },
    {
      "a": 14,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 33,
      "k": "dor",
      "l": "Door open alarm",
      "t": "alm"
    },
    {
      "a": 60,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 34,
      "k": "FOG",
      "l": "Defrost output status",
      "t": "u16"
    },
    {
      "a": 61,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 35,
      "k": "FOH",
      "l": "Defrost 2 output status",
      "t": "u16"
    },
    {
      "a": 64,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 36,
      "k": "FOP",
      "l": "Drain heater output status",
      "t": "u16"
    },
    {
      "a": 62,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 37,
      "k": "FOI",
      "l": "Fan output status",
      "t": "u16"
    },
    {
      "a": 58,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 38,
      "k": "FOE",
      "l": "Light output relay status",
      "t": "u16"
    },
    {
      "a": 1,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 39,
      "k": "E1",
      "l": "S1 probe error",
      "t": "alm"
    },
    {
      "a": 2,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 40,
      "k": "E2",
      "l": "S2 probe error",
      "t": "alm"
    },
    {
      "a": 3,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 41,
      "k": "E3",
      "l": "S3 probe error",
      "t": "alm"
    },
    {
      "a": 70,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 42,
      "k": "FOQ",
      "l": "Digital output status rail heaters",
      "t": "u16"
    },
    {
      "a": 54,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 43,
      "k": "FOA",
      "l": "Solenoid valve output status",
      "t": "u16"
    },
    {
      "a": 16,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 44,
      "k": "HA",
      "l": "HACCP type HA alarm",
      "t": "alm"
    },
    {
      "a": 63,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 45,
      "k": "FOo",
      "l": "Timed output status",
      "t": "u16"
    },
    {
      "a": 17,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 46,
      "k": "HF",
      "l": "HACCP type HF alarm",
      "t": "alm"
    },
    {
      "a": 76,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 47,
      "k": "FOt",
      "l": "Max speed for two speed fan function status",
      "t": "u16"
    },
    {
      "a": 9,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 48,
      "k": "HI",
      "l": "High temperature alarm 1",
      "t": "alm"
    },
    {
      "a": 11,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 49,
      "k": "HI2",
      "l": "High temperature alarm 2",
      "t": "alm"
    },
    {
      "a": 12,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 50,
      "k": "IA",
      "l": "External immediate alarm",
      "t": "alm"
    },
    {
      "a": 8,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 51,
      "k": "LO",
      "l": "Low temperature alarm 1",
      "t": "alm"
    },
    {
      "a": 10,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 52,
      "k": "LO2",
      "l": "Low temperature alarm 2",
      "t": "alm"
    },
    {
      "a": 77,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 53,
      "k": "FOu",
      "l": "Min speed for two speed fan function status",
      "t": "u16"
    },
    {
      "a": 0,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 54,
      "k": "rE",
      "l": "Virtual probe error",
      "t": "alm"
    },
    {
      "a": 74,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 55,
      "k": "FOAA",
      "l": "Hot gas valve digital output status",
      "t": "u16"
    },
    {
      "a": 44,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 56,
      "k": "FIE",
      "l": "Door status - Regulation OFF function status",
      "t": "u16"
    },
    {
      "a": 43,
      "cat": 12,
      "fc": 2,
      "g": 4,
      "id": 57,
      "k": "FId",
      "l": "Call defrost digital input status",
      "t": "u16"
    },
    {
      "a": 51,
      "cat": 12,
      "fc": 2,
      "g": 4,
      "id": 58,
      "k": "FIn",
      "l": "CLEAN Digital input status",
      "t": "u16"
    },
    {
      "a": 47,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 59,
      "k": "FIH",
      "l": "Continuous cycle input status",
      "t": "u16"
    },
    {
      "a": 46,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 60,
      "k": "FIG",
      "l": "Curtain input status",
      "t": "u16"
    },
    {
      "a": 67,
      "cat": 12,
      "fc": 2,
      "g": 4,
      "id": 61,
      "k": "FIr",
      "l": "Defrost aligned to digital input status",
      "t": "u16"
    },
    {
      "a": 53,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 62,
      "k": "FIP",
      "l": "Door input status",
      "t": "u16"
    },
    {
      "a": 42,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 63,
      "k": "FIc",
      "l": "Enable defrost input status",
      "t": "u16"
    },
    {
      "a": 45,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 64,
      "k": "FIF",
      "l": "ON/OFF input status",
      "t": "u16"
    },
    {
      "a": 52,
      "cat": 2,
      "fc": 2,
      "g": 15,
      "id": 65,
      "k": "FIO",
      "l": "Setpoint change input status",
      "t": "u16"
    },
    {
      "a": 50,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 66,
      "k": "FIM",
      "l": "STANDBY input status",
      "t": "u16"
    },
    {
      "a": 41,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 67,
      "k": "FIb",
      "l": "Delayed alarm input status",
      "t": "u16"
    },
    {
      "a": 49,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 68,
      "k": "FIL",
      "l": "Timed input status",
      "t": "u16"
    },
    {
      "a": 48,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 69,
      "k": "FII",
      "l": "Auxiliary input status",
      "t": "u16"
    },
    {
      "a": 119,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 70,
      "k": "H0",
      "l": "Serial or Main Secondaries network address",
      "max": 247,
      "min": 1,
      "t": "u16"
    },
    {
      "a": 33,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 71,
      "k": "H3",
      "l": "Serial port BMS protocol",
      "t": "u16"
    },
    {
      "a": 121,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 72,
      "k": "H2",
      "l": "Serial port BMS baudrate (bit/s)",
      "max": 8,
      "min": 0,
      "t": "u16"
    },
    {
      "a": 120,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 73,
      "k": "H1",
      "l": "Serial port BMS config.(stop bit and parity)",
      "max": 5,
      "min": 0,
      "t": "u16"
    },
    {
      "a": 122,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 74,
      "k": "H4",
      "l": "FBus port baudrate (bit/s)",
      "max": 8,
      "min": 0,
      "t": "u16"
    },
    {
      "a": 37,
      "cat": 5,
      "fc": 1,
      "g": 4,
      "id": 75,
      "k": "ManCnt",
      "l": "Continuos cycle status",
      "t": "u16"
    },
    {
      "a": 67,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 76,
      "k": "ManClean",
      "l": "Clean command",
      "t": "u16",
      "w": 1
    },
    {
      "a": 13,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 77,
      "k": "dA",
      "l": "External delayed alarm / notification only",
      "t": "alm"
    },
    {
      "a": 4,
      "cat": 1,
      "fc": 2,
      "g": 4,
      "id": 78,
      "k": "E11",
      "l": "S11 Serial probe not updated",
      "t": "alm"
    },
    {
      "a": 5,
      "cat": 1,
      "fc": 2,
      "g": 4,
      "id": 79,
      "k": "E12",
      "l": "S12 Serial probe not updated",
      "t": "alm"
    },
    {
      "a": 6,
      "cat": 1,
      "fc": 2,
      "g": 4,
      "id": 80,
      "k": "E13",
      "l": "S13 Serial probe not updated",
      "t": "alm"
    },
    {
      "a": 7,
      "cat": 1,
      "fc": 2,
      "g": 4,
      "id": 81,
      "k": "E14",
      "l": "S14 Serial probe not updated",
      "t": "alm"
    },
    {
      "a": 15,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 82,
      "k": "Etc",
      "l": "RTC error alarm",
      "t": "alm"
    },
    {
      "a": 214,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 83,
      "k": "Tdoor",
      "l": "Door open: alarm delay",
      "max": 240,
      "min": 1,
      "t": "u16",
      "w": 1
    },
    {
      "a": 27,
      "cat": 4,
      "fc": 1,
      "g": 1,
      "id": 84,
      "k": "A1",
      "l": "Alarm thresholds (AL, AH) relative to the set point St or absolute",
      "t": "u16",
      "w": 1
    },
    {
      "a": 97,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 85,
      "k": "AA",
      "l": "Assign probe for high (AH) and low (AL) temperature alarms",
      "max": 14,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 104,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 86,
      "k": "Ad",
      "l": "Delay time for high and low temp. alarms (AH, AL)",
      "max": 240,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 101,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 87,
      "k": "AH",
      "l": "High temp. alarm threshold",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 100,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 88,
      "k": "AL",
      "l": "Low temp. alarm threshold",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 28,
      "cat": 4,
      "fc": 1,
      "g": 1,
      "id": 89,
      "k": "A2",
      "l": "Alarm thresholds (AL2, AH2) relative to the set point St2 or absolute",
      "t": "u16",
      "w": 1
    },
    {
      "a": 98,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 90,
      "k": "AA2",
      "l": "Assign probe for high (AH2) and low (AL2) temperature alarms",
      "max": 14,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 105,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 91,
      "k": "Ad2",
      "l": "Delay time for high and low temp. alarms (AH2, AL2)",
      "max": 240,
      "min": 1,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 103,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 92,
      "k": "AH2",
      "l": "High temp. alarm 2 threshold",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 102,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 93,
      "k": "AL2",
      "l": "Low temp. alarm 2 threshold",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 99,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 94,
      "k": "A0",
      "l": "High and low temp. alarm reset differential",
      "max": 20,
      "min": 0.1,
      "s": 0.1,
      "t": "u16",
      "u": 1,
      "w": 1
    },
    {
      "a": 109,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 95,
      "k": "Add",
      "l": "High temp. alarm bypass time for door open",
      "max": 240,
      "min": 1,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 130,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 96,
      "k": "Htd",
      "l": "HACCP alarm delay",
      "max": 240,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 108,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 97,
      "k": "A11",
      "l": "Delay time for delayed external alarm",
      "max": 240,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 50,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 98,
      "k": "rOS",
      "l": "On/Off generic function: logic",
      "max": 1,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 218,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 99,
      "k": "GFA_Lth",
      "l": "General alarm function: low temperature",
      "max": 200,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 219,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 100,
      "k": "GFA_D",
      "l": "Generic alarm function: differential",
      "max": 99.9,
      "min": 0,
      "s": 0.1,
      "t": "u16",
      "w": 1
    },
    {
      "a": 216,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 101,
      "k": "GFS_2",
      "l": "On/Off generic function: control probe 2",
      "max": 14,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 52,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 102,
      "k": "/2",
      "l": "Analogue probes measurement stability",
      "max": 15,
      "min": 1,
      "t": "u16",
      "w": 1
    },
    {
      "a": 23,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 103,
      "k": "/P1",
      "l": "Type of probe, group 1 (S1, S2, S3)",
      "t": "u16",
      "w": 1
    },
    {
      "a": 0,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 104,
      "k": "/FA",
      "l": "Assign air off temp. probe (Sm)",
      "max": 3,
      "min": -4,
      "t": "i16",
      "w": 1
    },
    {
      "a": 1,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 105,
      "k": "/Fb",
      "l": "Assign defrost temperature probe (Sd)",
      "max": 3,
      "min": -4,
      "t": "i16",
      "w": 1
    },
    {
      "a": 2,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 106,
      "k": "/Fc",
      "l": "Assign air on temperature probe (Sr)",
      "max": 3,
      "min": -4,
      "t": "i16",
      "w": 1
    },
    {
      "a": 5,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 107,
      "k": "/FF",
      "l": "Assign defrost temperature probe 2 (Sd2)",
      "max": 3,
      "min": -4,
      "t": "i16",
      "w": 1
    },
    {
      "a": 6,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 108,
      "k": "/FG",
      "l": "Assign auxiliary temperature probe 1 (Saux1)",
      "max": 3,
      "min": -4,
      "t": "i16",
      "w": 1
    },
    {
      "a": 7,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 109,
      "k": "/FH",
      "l": "Assign auxiliary temperature probe 2 (Saux2)",
      "max": 3,
      "min": -4,
      "t": "i16",
      "w": 1
    },
    {
      "a": 8,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 110,
      "k": "/FI",
      "l": "Assign ambient temperature probe (SA)",
      "max": 3,
      "min": -4,
      "t": "i16",
      "w": 1
    },
    {
      "a": 9,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 111,
      "k": "/FL",
      "l": "Assign ambient humidity probe (SU)",
      "max": 3,
      "min": -4,
      "t": "i16",
      "w": 1
    },
    {
      "a": 3,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 112,
      "k": "/FM",
      "l": "Assign glass temperature probe (Svt)",
      "max": 3,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 4,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 113,
      "k": "/Fn",
      "l": "Assign dewpoint value (SdP) to a serial probe",
      "max": 3,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 10,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 114,
      "k": "/cA",
      "l": "Air off temp. probe calibration",
      "max": 20,
      "min": -20,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 11,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 115,
      "k": "/cb",
      "l": "Defrost temp. probe calibration",
      "max": 20,
      "min": -20,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 12,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 116,
      "k": "/cc",
      "l": "Air on temp. probe calibration",
      "max": 20,
      "min": -20,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 13,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 117,
      "k": "/cF",
      "l": "Defrost temp. probe 2 (Sd2) calibration",
      "max": 20,
      "min": -20,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 14,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 118,
      "k": "/cG",
      "l": "Auxiliary temp. probe (Aux) calibration",
      "max": 20,
      "min": -20,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 15,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 119,
      "k": "/cH",
      "l": "Auxiliary temp. probe 2 (Aux2) calibration",
      "max": 20,
      "min": -20,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 16,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 120,
      "k": "/cI",
      "l": "Ambient temp. probe (SA) calibration",
      "max": 20,
      "min": -20,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 17,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 121,
      "k": "/cL",
      "l": "Ambient humidity probe (SU) calibration",
      "max": 20,
      "min": -20,
      "s": 0.1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 117,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 122,
      "k": "/cM",
      "l": "Glass temp. probe (Svt) calibration",
      "max": 20,
      "min": -20,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 18,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 123,
      "k": "/cn",
      "l": "Dewpoint value (Sdp) calibration",
      "max": 20,
      "min": -20,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 23,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 124,
      "k": "/UL",
      "l": "Maximum value for ambient humidity probe (SU)",
      "max": 100,
      "s": 0.1,
      "t": "u16",
      "w": 1
    },
    {
      "a": 22,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 125,
      "k": "/LL",
      "l": "Lower value for ambient humidity probe (SU)",
      "min": 10,
      "s": 0.1,
      "t": "u16",
      "w": 1
    },
    {
      "a": 174,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 126,
      "k": "S11",
      "l": "Serial probe 1 value",
      "max": 800,
      "min": -800,
      "s": 0.1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 175,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 127,
      "k": "S12",
      "l": "Serial probe 2 value",
      "max": 800,
      "min": -800,
      "s": 0.1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 176,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 128,
      "k": "S13",
      "l": "Serial probe 3 value",
      "max": 800,
      "min": -800,
      "s": 0.1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 177,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 129,
      "k": "S14",
      "l": "Serial probe 4 value",
      "max": 800,
      "min": -800,
      "s": 0.1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 30,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 130,
      "k": "UID_0",
      "l": "UID: byte 0",
      "t": "u16"
    },
    {
      "a": 29,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 131,
      "k": "UID_1",
      "l": "UID: byte 1",
      "t": "u16"
    },
    {
      "a": 28,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 132,
      "k": "UID_2",
      "l": "UID: byte 2",
      "t": "u16"
    },
    {
      "a": 27,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 133,
      "k": "UID_3",
      "l": "UID: byte 3",
      "t": "u16"
    },
    {
      "a": 26,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 134,
      "k": "UID_4",
      "l": "UID: byte 4",
      "t": "u16"
    },
    {
      "a": 34,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 135,
      "k": "H5",
      "l": "Enable keyboard and NFC functions",
      "t": "u16",
      "w": 1
    },
    {
      "a": 25,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 136,
      "k": "UID_5",
      "l": "UID: byte 5",
      "t": "u16"
    },
    {
      "a": 79,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 137,
      "k": "ONK",
      "l": "Enable On/Off unit by keyboard",
      "t": "u16",
      "w": 1
    },
    {
      "a": 80,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 138,
      "k": "ONS",
      "l": "Enable On/Off unit by supervisor",
      "t": "u16",
      "w": 1
    },
    {
      "a": 81,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 139,
      "k": "SupervOnOff",
      "l": "On/Off unit by supervisor",
      "t": "u16",
      "w": 1
    },
    {
      "a": 53,
      "cat": 5,
      "fc": 3,
      "g": 4,
      "id": 140,
      "k": "/4",
      "l": "Virtual probe composition",
      "max": 100,
      "min": 0,
      "t": "u16",
      "u": 3,
      "w": 1
    },
    {
      "a": 55,
      "cat": 2,
      "fc": 3,
      "g": 4,
      "id": 141,
      "k": "St",
      "l": "Set point",
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 57,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 142,
      "k": "rd",
      "l": "Differential",
      "max": 20,
      "min": 0.1,
      "s": 0.1,
      "t": "u16",
      "u": 1,
      "w": 1
    },
    {
      "a": 56,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 143,
      "k": "St2",
      "l": "Air on probe set point with Double thermostat",
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 58,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 144,
      "k": "rd2",
      "l": "Differential set point 2 with Double thermostat 0 = function disabled",
      "max": 20,
      "min": 0,
      "s": 0.1,
      "t": "u16",
      "u": 1,
      "w": 1
    },
    {
      "a": 51,
      "cat": 1,
      "fc": 1,
      "g": 4,
      "id": 145,
      "k": "db1",
      "l": "Temperature regulation mode with double thermostat",
      "t": "u16",
      "w": 1
    },
    {
      "a": 59,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 146,
      "k": "dbS",
      "l": "Safety timeout for Double thermostat function",
      "max": 240,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 60,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 147,
      "k": "r1",
      "l": "Min set point",
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 61,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 148,
      "k": "r2",
      "l": "Max set point",
      "max": 50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 62,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 149,
      "k": "r4",
      "l": "Automatic night-time set point variation",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 19,
      "cat": 1,
      "fc": 1,
      "g": 4,
      "id": 150,
      "k": "r6",
      "l": "Probe for night-time control",
      "t": "u16",
      "w": 1
    },
    {
      "a": 63,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 151,
      "k": "ro",
      "l": "Control off set with probe error",
      "max": 20,
      "min": 0,
      "s": 0.1,
      "t": "u16",
      "u": 1,
      "w": 1
    },
    {
      "a": 65,
      "cat": 5,
      "fc": 3,
      "g": 4,
      "id": 152,
      "k": "CLt",
      "l": "Max time for Clean status",
      "max": 999,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 66,
      "cat": 5,
      "fc": 3,
      "g": 4,
      "id": 153,
      "k": "Stt",
      "l": "Max time for Standby status",
      "max": 240,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 128,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 154,
      "k": "H14",
      "l": "Time light stays on after closing the door",
      "max": 240,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 124,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 155,
      "k": "rHu",
      "l": "Manual anti-sweat heater activation percentage (of period rHt);0 = function disabled",
      "max": 100,
      "min": 0,
      "t": "u16",
      "u": 3,
      "w": 1
    },
    {
      "a": 125,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 156,
      "k": "rHt",
      "l": "Manual anti-sweat heater activation period; 0 = function disabled",
      "max": 180,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 162,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 157,
      "k": "dd1",
      "l": "Defrost start by delta: probe 1",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 163,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 158,
      "k": "dd2",
      "l": "Defrost start by delta: probe 2",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 89,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 159,
      "k": "dET",
      "l": "Anticipated defrost end threshold",
      "max": 99.9,
      "min": -99.9,
      "s": 0.1,
      "t": "u16",
      "u": 1,
      "w": 1
    },
    {
      "a": 87,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 160,
      "k": "dEP",
      "l": "Anticipated defrost end probe",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 53,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 161,
      "k": "DEF",
      "l": "Defrost command",
      "t": "u16",
      "w": 1
    },
    {
      "a": 79,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 162,
      "k": "dTd",
      "l": "Defrost start by temperature delta threshold (0=disabled)",
      "max": 99.9,
      "min": -99.9,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 25,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 163,
      "k": "r3",
      "l": "End defrost signal by timeout; 0/1 = disabled/enabled",
      "t": "u16",
      "w": 1
    },
    {
      "a": 129,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 164,
      "k": "tdd",
      "l": "Defrost start by temperature delta: period",
      "max": 240,
      "min": 15,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 67,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 165,
      "k": "d0",
      "l": "Type of defrost",
      "max": 6,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 68,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 166,
      "k": "dI",
      "l": "Max interval between consecutive defrosts",
      "max": 240,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 69,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 167,
      "k": "dt1",
      "l": "End defrost temperature (read by Sd)",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 70,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 168,
      "k": "dt2",
      "l": "End defrost temperature (read by Sd2)",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 71,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 169,
      "k": "dP1",
      "l": "Max defrost duration",
      "max": 240,
      "min": 1,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 72,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 170,
      "k": "dP2",
      "l": "Max secondary evap. defrost duration",
      "max": 240,
      "min": 1,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 22,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 171,
      "k": "d4",
      "l": "Defrost on power-up (Main = network defrost; Secondaries = local defrost)",
      "t": "u16",
      "w": 1
    },
    {
      "a": 73,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 172,
      "k": "d5",
      "l": "Defrost delay on power-up or (for Secondaries) after control from Main",
      "max": 240,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 74,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 173,
      "k": "d6",
      "l": "Display on terminals during defrost",
      "max": 2,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 75,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 174,
      "k": "dd",
      "l": "Dripping time after defrost (fans off); 0 = no dripping",
      "max": 15,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 76,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 175,
      "k": "d8",
      "l": "Bypass high temperature alarm time after defrost",
      "max": 240,
      "min": 1,
      "t": "i16",
      "u": 23,
      "w": 1
    },
    {
      "a": 24,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 176,
      "k": "d9",
      "l": "Defrost priority over compressor protection times",
      "t": "u16",
      "w": 1
    },
    {
      "a": 77,
      "cat": 5,
      "fc": 3,
      "g": 4,
      "id": 177,
      "k": "d10",
      "l": "Defrost time in Running time mode: 0 = function disabled",
      "max": 240,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 78,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 178,
      "k": "d11",
      "l": "Defrost temperature threshold in Running time mode",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 80,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 179,
      "k": "dS1",
      "l": "Compressor off time in \"Sequential stop\" defrost mode; 0 = function disabled",
      "max": 45,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 81,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 180,
      "k": "dS2",
      "l": "Compressor operating time in \"Sequential stop\" defrost mode",
      "max": 240,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 82,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 181,
      "k": "ddt",
      "l": "Additional end defrost temperature delta in \"Power defrost\" mode",
      "max": 20,
      "min": -20,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 83,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 182,
      "k": "ddP",
      "l": "Additional maximum defrost time delta in \"Power defrost\" mode",
      "max": 60,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 84,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 183,
      "k": "dn",
      "l": "Nominal Skip defrost duration",
      "max": 100,
      "min": 0,
      "t": "u16",
      "u": 3,
      "w": 1
    },
    {
      "a": 26,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 184,
      "k": "c7",
      "l": "Defrost priority over continuous cycle",
      "t": "u16",
      "w": 1
    },
    {
      "a": 85,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 185,
      "k": "d1S",
      "l": "Number of daily defrosts (td1)",
      "max": 14,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 86,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 186,
      "k": "d2S",
      "l": "Number of daily defrosts (td2)",
      "max": 14,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 131,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 187,
      "k": "td1-d",
      "l": "defrost 1 - Day/s",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 132,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 188,
      "k": "td1-hh",
      "l": "defrost 1 - Hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 133,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 189,
      "k": "td1-mm",
      "l": "defrost 1 - Minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 56,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 190,
      "k": "td1-P",
      "l": "defrost 1 - Power Defrost",
      "max": 1,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 134,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 191,
      "k": "td2-d",
      "l": "defrost 2 - Day/s",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 135,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 192,
      "k": "td2-hh",
      "l": "defrost 2 - Hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 136,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 193,
      "k": "td2-mm",
      "l": "defrost 2 - Minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 57,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 194,
      "k": "td2-P",
      "l": "defrost 2 - Power Defrost",
      "max": 1,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 137,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 195,
      "k": "td3-d",
      "l": "defrost 3 - Day/s",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 138,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 196,
      "k": "td3-hh",
      "l": "defrost 3 - Hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 139,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 197,
      "k": "td3-mm",
      "l": "defrost 3 - Minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 58,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 198,
      "k": "td3-P",
      "l": "defrost 3 - Power Defrost",
      "max": 1,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 140,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 199,
      "k": "td4-d",
      "l": "defrost 4 - Day/s",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 141,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 200,
      "k": "td4-hh",
      "l": "defrost 4 - Hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 142,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 201,
      "k": "td4-mm",
      "l": "defrost 4 - Minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 59,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 202,
      "k": "td4-P",
      "l": "defrost 4 - Power Defrost",
      "max": 1,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 143,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 203,
      "k": "td5-d",
      "l": "defrost 5 - Day/s",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 144,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 204,
      "k": "td5-hh",
      "l": "defrost 5 - Hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 145,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 205,
      "k": "td5-mm",
      "l": "defrost 5 - Minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 60,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 206,
      "k": "td5-P",
      "l": "defrost 5 - Power Defrost",
      "max": 1,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 146,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 207,
      "k": "td6-d",
      "l": "defrost 6 - Day/s",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 147,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 208,
      "k": "td6-hh",
      "l": "defrost 6 - Hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 148,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 209,
      "k": "td6-mm",
      "l": "defrost 6 - Minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 61,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 210,
      "k": "td6-P",
      "l": "defrost 6 - Power Defrost",
      "max": 1,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 149,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 211,
      "k": "td7-d",
      "l": "defrost 7 - Day/s",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 150,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 212,
      "k": "td7-hh",
      "l": "defrost 7 - Hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 151,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 213,
      "k": "td7-mm",
      "l": "defrost 7 - Minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 62,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 214,
      "k": "td7-P",
      "l": "defrost 7 - Power Defrost",
      "max": 1,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 152,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 215,
      "k": "td8-d",
      "l": "defrost 8 - Day/s",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 153,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 216,
      "k": "td8-hh",
      "l": "defrost 8 - Hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 154,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 217,
      "k": "td8-mm",
      "l": "defrost 8 - Minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 63,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 218,
      "k": "td8-P",
      "l": "defrost 8 - Power Defrost",
      "max": 1,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 126,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 219,
      "k": "dIt",
      "l": "Timer duration (timed input); 0 = function disabled",
      "max": 999,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 74,
      "cat": 4,
      "fc": 1,
      "g": 1,
      "id": 220,
      "k": "rIs",
      "l": "Config. generic function alarm digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 106,
      "cat": 12,
      "fc": 3,
      "g": 4,
      "id": 221,
      "k": "A9",
      "l": "Select digital input propagated from Main to Secondary (only on Main)",
      "max": 5,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 24,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 222,
      "k": "DIA",
      "l": "Assign immediate external alarm digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 0,
      "cat": 4,
      "fc": 1,
      "g": 1,
      "id": 223,
      "k": "rIA",
      "l": "Immediate external alarm digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 25,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 224,
      "k": "DIb",
      "l": "Assign delayed external alarm digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 1,
      "cat": 4,
      "fc": 1,
      "g": 1,
      "id": 225,
      "k": "rIb",
      "l": "Delayed external alarm digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 26,
      "cat": 12,
      "fc": 3,
      "g": 4,
      "id": 226,
      "k": "DIc",
      "l": "Assign enable defrost digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 2,
      "cat": 12,
      "fc": 1,
      "g": 4,
      "id": 227,
      "k": "rIc",
      "l": "Enable defrost digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 27,
      "cat": 3,
      "fc": 3,
      "g": 1,
      "id": 228,
      "k": "DId",
      "l": "Assign start defrost digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 3,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 229,
      "k": "rId",
      "l": "Start defrost digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 28,
      "cat": 12,
      "fc": 3,
      "g": 4,
      "id": 230,
      "k": "DIe",
      "l": "Assign door switch with solenoid/comp. and evap.fans OFF digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 4,
      "cat": 12,
      "fc": 1,
      "g": 4,
      "id": 231,
      "k": "rIE",
      "l": "Door switch with /solenoid comp. and fans OFF digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 29,
      "cat": 12,
      "fc": 3,
      "g": 4,
      "id": 232,
      "k": "DIf",
      "l": "Assign remote ON/OFF digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 5,
      "cat": 12,
      "fc": 1,
      "g": 4,
      "id": 233,
      "k": "rIF",
      "l": "Remote ON/OFF digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 30,
      "cat": 12,
      "fc": 3,
      "g": 4,
      "id": 234,
      "k": "DIg",
      "l": "Assign curtain switch digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 6,
      "cat": 12,
      "fc": 1,
      "g": 4,
      "id": 235,
      "k": "rIG",
      "l": "Curtain switch digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 31,
      "cat": 12,
      "fc": 3,
      "g": 4,
      "id": 236,
      "k": "DIh",
      "l": "Assign start/stop continuous cycle digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 7,
      "cat": 12,
      "fc": 1,
      "g": 4,
      "id": 237,
      "k": "rIH",
      "l": "Start/stop continuous cycle digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 32,
      "cat": 12,
      "fc": 3,
      "g": 4,
      "id": 238,
      "k": "DIi",
      "l": "Assign input status monitoring digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 8,
      "cat": 12,
      "fc": 1,
      "g": 4,
      "id": 239,
      "k": "rII",
      "l": "Input status monitoring digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 33,
      "cat": 12,
      "fc": 3,
      "g": 4,
      "id": 240,
      "k": "DIl",
      "l": "Assign timed digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 9,
      "cat": 12,
      "fc": 1,
      "g": 4,
      "id": 241,
      "k": "rIL",
      "l": "Retaining digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 34,
      "cat": 12,
      "fc": 3,
      "g": 4,
      "id": 242,
      "k": "DIm",
      "l": "Assign Standby mode switch digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 10,
      "cat": 12,
      "fc": 1,
      "g": 4,
      "id": 243,
      "k": "rIM",
      "l": "Standby mode switch digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 35,
      "cat": 12,
      "fc": 3,
      "g": 4,
      "id": 244,
      "k": "DIn",
      "l": "Assign clean mode switch digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 11,
      "cat": 12,
      "fc": 1,
      "g": 4,
      "id": 245,
      "k": "rIn",
      "l": "Clean mode switch digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 36,
      "cat": 12,
      "fc": 3,
      "g": 4,
      "id": 246,
      "k": "DIo",
      "l": "Assign working parameters set change digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 12,
      "cat": 12,
      "fc": 1,
      "g": 4,
      "id": 247,
      "k": "rIo",
      "l": "Working parameters configuration change digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 37,
      "cat": 12,
      "fc": 3,
      "g": 4,
      "id": 248,
      "k": "DIp",
      "l": "Assign door switch without regulation stop digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 13,
      "cat": 12,
      "fc": 1,
      "g": 4,
      "id": 249,
      "k": "rIP",
      "l": "Door switch without regulation stop digital input",
      "t": "u16",
      "w": 1
    },
    {
      "a": 38,
      "cat": 12,
      "fc": 3,
      "g": 4,
      "id": 250,
      "k": "DIr",
      "l": "Assign defrost according to DI status digital input",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 14,
      "cat": 12,
      "fc": 1,
      "g": 4,
      "id": 251,
      "k": "rIr",
      "l": "Defrost according to DI status digital input logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 64,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 252,
      "k": "DOAA",
      "l": "Assign Hot gas digital output",
      "max": 3,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 20,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 253,
      "k": "DOt",
      "l": "Assign fan speed 1 (Max speed) for two speed fans digital output",
      "max": 4,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 21,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 254,
      "k": "DOu",
      "l": "Assign fan speed 2 (Min speed) for two speed fans digital output",
      "max": 4,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 36,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 255,
      "k": "H9",
      "l": "Output switched with time bands",
      "t": "u16",
      "w": 1
    },
    {
      "a": 78,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 256,
      "k": "rOAA",
      "l": "HotGas digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 76,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 257,
      "k": "rOt",
      "l": "Fan speed 1 (Max speed) for two speed fans digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 77,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 258,
      "k": "rOu",
      "l": "Config. fan speed 2 (Min speed) for two speed fans digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 55,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 259,
      "k": "Lht",
      "l": "Light ON/OFF command",
      "t": "u16",
      "w": 1
    },
    {
      "a": 39,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 260,
      "k": "DOA",
      "l": "Assign solenoid/comp. digital output",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 40,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 261,
      "k": "DOb",
      "l": "Assign alarm digital output",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 41,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 262,
      "k": "DOc",
      "l": "Assign auxiliary digital output",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 43,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 263,
      "k": "DOe",
      "l": "Assign light digital output",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 45,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 264,
      "k": "DOg",
      "l": "Assign defrost digital output",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 46,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 265,
      "k": "DOh",
      "l": "Assign defrost 2 auxiliary evaporator digital output",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 47,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 266,
      "k": "DOi",
      "l": "Assign evaporator fans digital output",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 48,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 267,
      "k": "DOo",
      "l": "Assign timed digital output",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 49,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 268,
      "k": "DOp",
      "l": "Assign drain heaters digital output",
      "max": 5,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 50,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 269,
      "k": "DOQ",
      "l": "Assign anti-sweat heater digital output",
      "t": "u16",
      "w": 1
    },
    {
      "a": 38,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 270,
      "k": "rOA",
      "l": "Solenoid/compressor digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 39,
      "cat": 4,
      "fc": 1,
      "g": 1,
      "id": 271,
      "k": "rOb",
      "l": "Alarm digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 40,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 272,
      "k": "rOc",
      "l": "Auxiliary digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 236,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 273,
      "k": "ALA",
      "l": "Absolute low temperature alarm threshold",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 42,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 274,
      "k": "rOE",
      "l": "Light digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 69,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 275,
      "k": "FOs",
      "l": "Defrost aligned to DI status",
      "t": "u16"
    },
    {
      "a": 44,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 276,
      "k": "rOG",
      "l": "Defrost digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 45,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 277,
      "k": "rOH",
      "l": "Defrost 2 digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 46,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 278,
      "k": "rOI",
      "l": "Evaporator fans digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 47,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 279,
      "k": "rOo",
      "l": "Timed digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 48,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 280,
      "k": "rOP",
      "l": "Drain heaters digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 49,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 281,
      "k": "rOQ",
      "l": "Anti-sweat heaters digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 15,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 282,
      "k": "/5",
      "l": "Unit of measure",
      "t": "u16",
      "w": 1
    },
    {
      "a": 16,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 283,
      "k": "/6",
      "l": "Display decimal point",
      "t": "u16",
      "w": 1
    },
    {
      "a": 17,
      "cat": 4,
      "fc": 1,
      "g": 1,
      "id": 284,
      "k": "/t",
      "l": "Display signals / alarms on remote display",
      "t": "u16",
      "w": 1
    },
    {
      "a": 35,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 285,
      "k": "H8",
      "l": "Buzzer",
      "t": "u16",
      "w": 1
    },
    {
      "a": 54,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 286,
      "k": "/t1",
      "l": "Display on user terminal",
      "max": 14,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 110,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 287,
      "k": "F0",
      "l": "Evaporation fan management",
      "max": 2,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 111,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 288,
      "k": "F1",
      "l": "Evaporator fan activation threshold (only if F0 =1 or 2)",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 30,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 289,
      "k": "F2",
      "l": "Evaporator fans with compressor off",
      "t": "u16",
      "w": 1
    },
    {
      "a": 31,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 290,
      "k": "F3",
      "l": "Evaporator fans during defrost",
      "t": "u16",
      "w": 1
    },
    {
      "a": 112,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 291,
      "k": "Fd",
      "l": "Post dripping time after defrost (fans off with control active)",
      "max": 15,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 113,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 292,
      "k": "Frd",
      "l": "Fan activation differential (including variable speed)",
      "max": 20,
      "min": 0.1,
      "s": 0.1,
      "t": "u16",
      "u": 1,
      "w": 1
    },
    {
      "a": 115,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 293,
      "k": "FSa",
      "l": "First fan regulation probe",
      "max": 14,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 116,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 294,
      "k": "FSb",
      "l": "Second fan regulation probe - see FSa",
      "max": 14,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 64,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 295,
      "k": "Fpd",
      "l": "Evaporator fans during post dripping",
      "t": "u16",
      "w": 1
    },
    {
      "a": 24,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 296,
      "k": "UID_6",
      "l": "UID: byte 6",
      "t": "u16"
    },
    {
      "a": 23,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 297,
      "k": "UID_7",
      "l": "UID: byte 7",
      "t": "u16"
    },
    {
      "a": 155,
      "cat": 8,
      "fc": 3,
      "g": 11,
      "id": 298,
      "k": "d__",
      "l": "RTC configuration - Day of month",
      "max": 31,
      "min": 1,
      "t": "u16",
      "w": 1
    },
    {
      "a": 156,
      "cat": 8,
      "fc": 3,
      "g": 11,
      "id": 299,
      "k": "M_",
      "l": "RTC configuration - Month",
      "max": 12,
      "min": 1,
      "t": "u16",
      "w": 1
    },
    {
      "a": 159,
      "cat": 8,
      "fc": 3,
      "g": 11,
      "id": 300,
      "k": "m__",
      "l": "RTC configuration - Minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 157,
      "cat": 8,
      "fc": 3,
      "g": 11,
      "id": 301,
      "k": "y__",
      "l": "RTC configuration - Year",
      "max": 99,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 158,
      "cat": 8,
      "fc": 3,
      "g": 11,
      "id": 302,
      "k": "h__",
      "l": "RTC configuration - Hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 160,
      "cat": 8,
      "fc": 3,
      "g": 11,
      "id": 303,
      "k": "tc_u__",
      "l": "RTC configuration - Day of week",
      "max": 6,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 107,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 304,
      "k": "A10",
      "l": "Configure solenoid/comp. control during ext. alarm with fixed 15 min OFF time",
      "max": 100,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 90,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 305,
      "k": "c0",
      "l": "Delay enable solenoid/comp. and evap. fans on power-up",
      "max": 240,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 91,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 306,
      "k": "c1",
      "l": "Min time between successive compressor starts",
      "max": 15,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 92,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 307,
      "k": "c2",
      "l": "Min compressor OFF time",
      "max": 15,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 93,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 308,
      "k": "c3",
      "l": "Min compressor ON time",
      "max": 15,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 94,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 309,
      "k": "c4",
      "l": "ON time for duty setting operation (Toff = 15 minutes fixed); 0 = compressor/valve always OFF; 100 = compressor/valve always ON",
      "max": 100,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 95,
      "cat": 5,
      "fc": 3,
      "g": 4,
      "id": 310,
      "k": "cc",
      "l": "Running time in continuous cycle; 0 = disabled",
      "max": 15,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 96,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 311,
      "k": "c6",
      "l": "Low temp. alarm bypass time after continuous cycle",
      "max": 240,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 201,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 312,
      "k": "tE5-m",
      "l": "End time band 5 - minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 167,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 313,
      "k": "tS1-d",
      "l": "Start time band 1 - day",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 168,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 314,
      "k": "tS1-h",
      "l": "Start time band 1 - hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 169,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 315,
      "k": "tS1-m",
      "l": "Start time band 1 - minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 170,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 316,
      "k": "tE1-d",
      "l": "End time band 1 - day",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 171,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 317,
      "k": "tE1-h",
      "l": "End time band 1 - hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 172,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 318,
      "k": "tE1-m",
      "l": "End time band 1 - minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 178,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 319,
      "k": "tS2-d",
      "l": "Start time band 2 - day",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 179,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 320,
      "k": "tS2-h",
      "l": "Start time band 2 - hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 180,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 321,
      "k": "tS2-m",
      "l": "Start time band 2 - minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 181,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 322,
      "k": "tE2-d",
      "l": "End time band 2 - day",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 182,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 323,
      "k": "tE2-h",
      "l": "End time band 2 - hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 183,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 324,
      "k": "tE2-m",
      "l": "End time band 2 - minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 184,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 325,
      "k": "tS3-d",
      "l": "Start time band 3 - day",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 185,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 326,
      "k": "tS3-h",
      "l": "Start time band 3 - hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 186,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 327,
      "k": "tS3-m",
      "l": "Start time band 3 - minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 187,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 328,
      "k": "tE3-d",
      "l": "End time band 3 - day",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 188,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 329,
      "k": "tE3-h",
      "l": "End time band 3 - hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 189,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 330,
      "k": "tE3-m",
      "l": "End time band 3 - minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 190,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 331,
      "k": "tS4-d",
      "l": "Start time band 4 - day",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 191,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 332,
      "k": "tS4-h",
      "l": "Start time band 4 - hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 192,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 333,
      "k": "tS4-m",
      "l": "Start time band 4 - minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 193,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 334,
      "k": "tE4-d",
      "l": "End time band 4 - day",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 194,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 335,
      "k": "tE4-h",
      "l": "End time band 4 - hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 195,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 336,
      "k": "tE4-m",
      "l": "End time band 4 - minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 196,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 337,
      "k": "tS5-d",
      "l": "Start time band 5 - day",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 197,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 338,
      "k": "tS5-h",
      "l": "Start time band 5 - hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 198,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 339,
      "k": "tS5-m",
      "l": "Start time band 5 - minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 199,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 340,
      "k": "tE5-d",
      "l": "End time band 5 - day",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 200,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 341,
      "k": "tE5-h",
      "l": "End time band 5 - hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 202,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 342,
      "k": "tS6-d",
      "l": "Start time band 6 - day",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 203,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 343,
      "k": "tS6-h",
      "l": "Start time band 6 - hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 204,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 344,
      "k": "tS6-m",
      "l": "Start time band 6 - minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 205,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 345,
      "k": "tE6-d",
      "l": "End time band 6 - day",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 206,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 346,
      "k": "tE6-h",
      "l": "End time band 6 - hour",
      "max": 23,
      "min": 0,
      "t": "u16",
      "u": 24,
      "w": 1
    },
    {
      "a": 207,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 347,
      "k": "tE6-m",
      "l": "End time band 6 - minute",
      "max": 59,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 220,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 348,
      "k": "GFA_1",
      "l": "Generic function alarm: regulation probe 1",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 221,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 349,
      "k": "GFA_2",
      "l": "Generic function alarm: regulation probe 2",
      "max": 11,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 217,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 350,
      "k": "GFA_Hth",
      "l": "Generic alarm function: high temperature",
      "max": 200,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 211,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 351,
      "k": "GFA_De",
      "l": "General alarm function: delay",
      "max": 254,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 222,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 352,
      "k": "GFA_E",
      "l": "Generic alarm function: enable",
      "max": 10,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 212,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 353,
      "k": "GFS_S",
      "l": "On/Off generic function: set point",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 213,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 354,
      "k": "GFS_D",
      "l": "On/Off generic function: differential",
      "max": 9.9,
      "min": 0,
      "s": 0.1,
      "t": "u16",
      "u": 1,
      "w": 1
    },
    {
      "a": 210,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 355,
      "k": "GFS_E",
      "l": "On/Off generic function: enable",
      "max": 10,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 72,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 356,
      "k": "GFS_T",
      "l": "On/Off generic function: type",
      "max": 1,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 215,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 357,
      "k": "GFS_1",
      "l": "On/Off generic function: control probe 1",
      "max": 14,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 19,
      "cat": 12,
      "fc": 3,
      "g": 4,
      "id": 358,
      "k": "DIs",
      "l": "Assign digital input for generic function",
      "max": 5,
      "min": 0,
      "t": "i16",
      "w": 1
    },
    {
      "a": 51,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 359,
      "k": "DOS",
      "l": "On/Off generic function: digital output",
      "max": 4,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 80,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 360,
      "k": "SrC",
      "l": "Warning: the unit requires maintenance",
      "t": "u16"
    },
    {
      "a": 65,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 361,
      "k": "Ed1",
      "l": "Defrost on evaporator 1 ended by timeout",
      "t": "u16"
    },
    {
      "a": 78,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 362,
      "k": "GHI",
      "l": "Generic alarm 1 - High",
      "t": "alm"
    },
    {
      "a": 79,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 363,
      "k": "GLO",
      "l": "Generic alarm 1 - Low",
      "t": "alm"
    },
    {
      "a": 223,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 364,
      "k": "rn",
      "l": "Temperature control: deadband",
      "max": 60,
      "min": 0,
      "s": 0.1,
      "t": "u16",
      "u": 1,
      "w": 1
    },
    {
      "a": 224,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 365,
      "k": "rn2",
      "l": "Temperature control: deadband 2",
      "max": 60,
      "min": 0,
      "s": 0.1,
      "t": "u16",
      "u": 1,
      "w": 1
    },
    {
      "a": 208,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 366,
      "k": "HMP",
      "l": "Working time threshold to trigger a maintenance warning (in thousands of hours)",
      "max": 45,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 209,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 367,
      "k": "HMc",
      "l": "Countdown in days to trigger a maintenance warning (-1: countdown disabled)",
      "max": 3650,
      "min": -1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 66,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 368,
      "k": "Ed2",
      "l": "Defrost on evaporator 2 ended by timeout",
      "t": "u16"
    },
    {
      "a": 82,
      "cat": 9,
      "fc": 1,
      "g": 15,
      "id": 369,
      "k": "HMr",
      "l": "Reset working hours and maintenance warning",
      "t": "u16",
      "w": 1
    },
    {
      "a": 13,
      "cat": 4,
      "fc": 4,
      "g": 1,
      "id": 370,
      "k": "Han",
      "l": "HACCP number of HA alarm type recorded",
      "max": 255,
      "min": 0,
      "t": "u16"
    },
    {
      "a": 14,
      "cat": 4,
      "fc": 4,
      "g": 1,
      "id": 371,
      "k": "HFn",
      "l": "HACCP number of HF alarm type recorded",
      "max": 255,
      "min": 0,
      "t": "u16"
    },
    {
      "a": 54,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 372,
      "k": "d7",
      "l": "Skip defrost",
      "t": "u16",
      "w": 1
    },
    {
      "a": 68,
      "cat": 12,
      "fc": 1,
      "g": 4,
      "id": 373,
      "k": "VirtDI",
      "l": "Virtual digital input status",
      "t": "u16",
      "w": 1
    },
    {
      "a": 70,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 374,
      "k": "H6",
      "l": "Enable 7-seg UI keyboard",
      "t": "u16",
      "w": 1
    },
    {
      "a": 73,
      "cat": 4,
      "fc": 1,
      "g": 1,
      "id": 375,
      "k": "GFA_AlType",
      "l": "Generic function alarm: alarm type; 0: normal; 1: serious;",
      "t": "u16",
      "w": 1
    },
    {
      "a": 75,
      "cat": 4,
      "fc": 1,
      "g": 1,
      "id": 376,
      "k": "res",
      "l": "Reset all active alarms",
      "t": "u16",
      "w": 1
    },
    {
      "a": 37,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 377,
      "k": "Wdor",
      "l": "Warning door status",
      "t": "u16"
    },
    {
      "a": 83,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 378,
      "k": "ManCnt_SPV",
      "l": "Continuous cycle command",
      "t": "u16",
      "w": 1
    },
    {
      "a": 84,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 379,
      "k": "rOk",
      "l": "Config. compressor 2 digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 85,
      "cat": 4,
      "fc": 1,
      "g": 1,
      "id": 380,
      "k": "GFA_We",
      "l": "General alarm function: warning enable",
      "t": "u16",
      "w": 1
    },
    {
      "a": 81,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 381,
      "k": "FOk",
      "l": "Compressor 2 output function status",
      "t": "u16"
    },
    {
      "a": 82,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 382,
      "k": "uGH",
      "l": "Generic alarm warning high",
      "t": "u16"
    },
    {
      "a": 83,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 383,
      "k": "uGL",
      "l": "Generic alarm warning low",
      "t": "u16"
    },
    {
      "a": 225,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 384,
      "k": "DOk",
      "l": "Assign compressor 2 digital output",
      "max": 4,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 226,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 385,
      "k": "c11",
      "l": "Second compressor start delay",
      "max": 250,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 227,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 386,
      "k": "GFA_AA",
      "l": "Generic alarm function: action to perform when alarm is raised",
      "max": 3,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 228,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 387,
      "k": "GFA_n",
      "l": "Generic alarm function: retries number for semi-auto alarm reset",
      "max": 99,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 229,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 388,
      "k": "GFA_P",
      "l": "Generic alarm function: evaluation period for semi-automatic reset",
      "max": 999,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 230,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 389,
      "k": "Var1",
      "l": "Generic alarms reset type 0:AUTO, 1:SEMI AUTO, 2:MANUAL",
      "max": 2,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 231,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 390,
      "k": "GFA_WA",
      "l": "Generic alarm function: action to perform when warning is raised",
      "max": 3,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 232,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 391,
      "k": "GFA_WD",
      "l": "General alarm function: warning delay",
      "max": 99,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 233,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 392,
      "k": "GFA_WDe",
      "l": "General alarm function: warning delay",
      "max": 30000,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 234,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 393,
      "k": "GFA_WHth",
      "l": "Generic alarm function: warning high threshold",
      "max": 200,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 235,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 394,
      "k": "GFA_WLth",
      "l": "General alarm function: warning low threshold",
      "max": 200,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 34,
      "cat": 9,
      "fc": 4,
      "g": 15,
      "id": 395,
      "k": "HMd",
      "l": "Number of Day since last maintenence reset",
      "t": "u16"
    },
    {
      "a": 237,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 396,
      "k": "AHA",
      "l": "Absolute high temperature alarm threshold",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 238,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 397,
      "k": "ALA2",
      "l": "Absolute low temperature 2 alarm threshold",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 239,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 398,
      "k": "AHA2",
      "l": "Absolute high temperature 2 alarm threshold",
      "max": 50,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "u": 1,
      "w": 1
    },
    {
      "a": 240,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 399,
      "k": "C12",
      "l": "Type of activation of second compressor",
      "max": 1,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 84,
      "cat": 6,
      "fc": 2,
      "g": 4,
      "id": 400,
      "k": "EHI",
      "l": "High voltage detection",
      "t": "alm"
    },
    {
      "a": 85,
      "cat": 6,
      "fc": 2,
      "g": 4,
      "id": 401,
      "k": "ELO",
      "l": "Low voltage detection",
      "t": "alm"
    },
    {
      "a": 86,
      "cat": 3,
      "fc": 2,
      "g": 1,
      "id": 402,
      "k": "MAN",
      "l": "Warning Direct Command Active",
      "t": "u16"
    },
    {
      "a": 86,
      "cat": 4,
      "fc": 1,
      "g": 1,
      "id": 403,
      "k": "uDE",
      "l": "Display alarm messages enable",
      "t": "u16",
      "w": 1
    },
    {
      "a": 87,
      "cat": 6,
      "fc": 1,
      "g": 4,
      "id": 404,
      "k": "uEn",
      "l": "High-low voltage protection enabling",
      "t": "u16",
      "w": 1
    },
    {
      "a": 241,
      "cat": 6,
      "fc": 3,
      "g": 4,
      "id": 405,
      "k": "ucd",
      "l": "Delay of stopping compressor when high-low voltage detected",
      "max": 60,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 242,
      "cat": 6,
      "fc": 3,
      "g": 4,
      "id": 406,
      "k": "uHi",
      "l": "High voltage cut-in threshold",
      "max": 350,
      "min": 0,
      "s": 0.1,
      "t": "u16",
      "w": 1
    },
    {
      "a": 243,
      "cat": 6,
      "fc": 3,
      "g": 4,
      "id": 407,
      "k": "uHo",
      "l": "High voltage cut-off in threshold",
      "max": 350,
      "min": 0,
      "s": 0.1,
      "t": "u16",
      "w": 1
    },
    {
      "a": 244,
      "cat": 6,
      "fc": 3,
      "g": 4,
      "id": 408,
      "k": "uLi",
      "l": "Low voltage cut-in threshold",
      "max": 350,
      "min": 0,
      "s": 0.1,
      "t": "u16",
      "w": 1
    },
    {
      "a": 245,
      "cat": 6,
      "fc": 3,
      "g": 4,
      "id": 409,
      "k": "uLo",
      "l": "Low voltage cut-off threshold",
      "max": 350,
      "min": 0,
      "s": 0.1,
      "t": "u16",
      "w": 1
    },
    {
      "a": 123,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 410,
      "k": "F8",
      "l": "Evaporator fan peak time (0 = function disabled)",
      "max": 240,
      "min": 0,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 114,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 411,
      "k": "F5",
      "l": "Fan activation differential (including variable speed)",
      "max": 50,
      "s": 0.1,
      "t": "u16",
      "u": 23,
      "w": 1
    },
    {
      "a": 127,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 412,
      "k": "F10",
      "l": "Evaporator fan forcing time at maximum speed (0 = function disabled)",
      "max": 240,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 87,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 413,
      "k": "FIS",
      "l": "Digital input for generic function alarm",
      "t": "u16"
    },
    {
      "a": 88,
      "cat": 5,
      "fc": 3,
      "g": 4,
      "id": 414,
      "k": "rHS",
      "l": "Virtual probe composition for glass temperature",
      "max": 100,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 246,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 415,
      "k": "dH1",
      "l": "Thermostatic Pump down brefore defrost phase duration: 0 = Pum down disabled",
      "max": 999,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 42,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 416,
      "k": "/Fo",
      "l": "Assign Condenser temp. probe (Sc)",
      "max": 3,
      "min": -4,
      "t": "i16",
      "w": 1
    },
    {
      "a": 253,
      "cat": 1,
      "fc": 3,
      "g": 4,
      "id": 417,
      "k": "F4",
      "l": "Condenser fan deactivation temperature",
      "max": 200,
      "min": -50,
      "s": 0.1,
      "t": "i16",
      "w": 1
    },
    {
      "a": 251,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 418,
      "k": "F5d",
      "l": "Condenser fan activation differential",
      "max": 60,
      "min": 0.1,
      "s": 0.1,
      "t": "u16",
      "w": 1
    },
    {
      "a": 249,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 419,
      "k": "Ac",
      "l": "Dirty condenser alarm set point",
      "max": 250,
      "min": 0,
      "s": 0.1,
      "t": "u16",
      "w": 1
    },
    {
      "a": 247,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 420,
      "k": "AE",
      "l": "Dirty condenser alarm differential temperature",
      "max": 20,
      "min": 0.1,
      "s": 0.1,
      "t": "u16",
      "w": 1
    },
    {
      "a": 161,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 421,
      "k": "DOAB",
      "l": "Assign Condenser Fan Digital out channel",
      "max": 4,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 44,
      "cat": 4,
      "fc": 3,
      "g": 1,
      "id": 422,
      "k": "Acd",
      "l": "Dirty condenser alarm delay",
      "max": 240,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 118,
      "cat": 10,
      "fc": 3,
      "g": 15,
      "id": 423,
      "k": "F00",
      "l": "Condenser fan management:",
      "max": 1,
      "min": 0,
      "t": "u16",
      "w": 1
    },
    {
      "a": 18,
      "cat": 4,
      "fc": 2,
      "g": 1,
      "id": 424,
      "k": "CHt",
      "l": "High condenser temperature Alarm",
      "t": "alm"
    },
    {
      "a": 20,
      "cat": 1,
      "fc": 2,
      "g": 4,
      "id": 425,
      "k": "CUt",
      "l": "High condenser temperature warning",
      "t": "u16"
    },
    {
      "a": 21,
      "cat": 5,
      "fc": 2,
      "g": 4,
      "id": 426,
      "k": "FOAB",
      "l": "Condenser Fan Digital Output status",
      "t": "u16"
    },
    {
      "a": 164,
      "cat": 1,
      "fc": 4,
      "g": 4,
      "id": 427,
      "k": "Sc",
      "l": "Condenser temperature",
      "s": 0.1,
      "t": "i16"
    },
    {
      "a": 29,
      "cat": 3,
      "fc": 1,
      "g": 1,
      "id": 428,
      "k": "rOAB",
      "l": "Config. Condenser Fan digital output logic",
      "t": "u16",
      "w": 1
    },
    {
      "a": 164,
      "cat": 2,
      "fc": 3,
      "g": 15,
      "id": 429,
      "k": "rHd",
      "l": "Differential for anti-sweat heater modulation",
      "max": 20,
      "min": 0,
      "s": 0.1,
      "t": "u16",
      "u": 1,
      "w": 1
    }
  ],
  "schema": 2,
  "vendor": "carel"
}
